! File generated by DesignBuilder - 7.0.2.006 2023-03-27 - 1:45:51 AM
! Source file: C:\Users\WorkSpace\OneDrive - Harvard University\Courses\Term2\SCI6374 Advanced Application Sustanable\Project\Energy Models\TT_03-26_Test.dsb

! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 9.4.0.001;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   03-26 Test Building v1 (01-01:31-12),          !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, 1st Sunday in April,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\USA_MA_BOSTON LOGAN INTL ARPT_TMY3.epw

Site:Location,03-26 Test Building v1 (01-01:31-12)  (01-01:31-12),  !- Location Name
   42.36,                                         !- Latitude
   -71.01,                                        !- Longitude
   -5,                                            !- Time Zone
   9;                                             !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   -0.29,                                         !- January FCfactorMethod ground temperature {C}
   -1.36,                                         !- Februry FCfactorMethod ground temperature {C}
   0.53,                                          !- March FCfactorMethod ground temperature {C}
   3.49,                                          !- April FCfactorMethod ground temperature {C}
   11.23,                                         !- May FCfactorMethod ground temperature {C}
   17.20,                                         !- June FCfactorMethod ground temperature {C}
   21.23,                                         !- July FCfactorMethod ground temperature {C}
   22.45,                                         !- August FCfactorMethod ground temperature {C}
   20.36,                                         !- September FCfactorMethod ground temperature {C}
   15.73,                                         !- October FCfactorMethod ground temperature {C}
   9.53,                                          !- November FCfactorMethod ground temperature {C}
   3.79;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in 03-26 Test Building v1 (01-01:31-12) Jun,  !- Design Day Name
   6,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   33.5,                                          !- Maximum Dry-Bulb Temperature {C}
   12,                                            !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   22.6,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101216.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in 03-26 Test Building v1 (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   34.9,                                          !- Maximum Dry-Bulb Temperature {C}
   11.1,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   24.3,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101216.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in 03-26 Test Building v1 (01-01:31-12) Aug,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   34.1,                                          !- Maximum Dry-Bulb Temperature {C}
   10.5,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   23.5,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101216.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in 03-26 Test Building v1 (01-01:31-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   30.9,                                          !- Maximum Dry-Bulb Temperature {C}
   10.3,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   21.8,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101216.9,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in 03-26 Test Building v1 (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -13.3,                                         !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -13.3,                                         !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101216.9,                                      !- Barometric Pressure {N/M**2}
   7.3,                                           !- Wind Speed {M/Sec}
   300,                                           !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
Office_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Equip
Schedule:Compact,
Office_OpenOff_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Office_OpenOff_Light
Schedule:Compact,
Office_OpenOff_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;




WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Urea Formaldehyde Foam- thickness 0.0869
Material, Urea Formaldehyde Foam_.0869,
   Rough,                                         !- Roughness
   .0869,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   10,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cast Concrete- thickness 0.1
Material, Cast Concrete_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07
Material, Floor/Roof Screed_.07,
   Rough,                                         !- Roughness
   .07,                                           !- Thickness {m}
   0.41,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.73,                                          !- Solar Absorptance
   0.73;                                          !- Visible Absorptance

! Timber Flooring- thickness 0.03
Material, Timber Flooring_.03,
   Rough,                                         !- Roughness
   .03,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1
Material, Cast Concrete (Dense)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025
Material, Gypsum Plasterboard_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- thickness 0.1
Material, Brickwork Outer_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material, XPS Extruded Polystyrene  - CO2 Blowing_.0795,
   Rough,                                         !- Roughness
   .0795,                                         !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material, Concrete Block (Medium)_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, Gypsum Plastering_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Painted Oak- thickness 0.035
Material, Painted Oak_.035,
   Rough,                                         !- Roughness
   .035,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! External Rendering- thickness 0.025
Material, External Rendering_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.5,                                           !- Conductivity {w/m-K}
   1300,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.1025
Material, MW Stone Wool (rolls)_.1025,
   Rough,                                         !- Roughness
   .1025,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Timber Flooring- thickness 0.005
Material, Timber Flooring_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Clay Tile (roofing)- thickness 0.025
Material, Clay Tile (roofing)_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.1923
Material, MW Stone Wool (rolls)_.1923,
   Rough,                                         !- Roughness
   .1923,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   30,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Roofing Felt- thickness 0.005
Material, Roofing Felt_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   960,                                           !- Density {kg/m3}
   837,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.8,                                           !- Solar Absorptance
   0.8;                                           !- Visible Absorptance


! Project ground floor
Construction, Project ground floor,
   Urea Formaldehyde Foam_.0869,                  !- .0869m
   Cast Concrete_.1,                              !- .1m
   Floor/Roof Screed_.07,                         !- .07m
   Timber Flooring_.03;                           !- .03m

! <Previous reversed>
Construction, Project ground floor_Rev,
   Timber Flooring_.03,                           !- .03m
   Floor/Roof Screed_.07,                         !- .07m
   Cast Concrete_.1,                              !- .1m
   Urea Formaldehyde Foam_.0869;                  !- .0869m

! Project internal floor_Reversed
Construction, Project internal floor_Reversed,
   Cast Concrete (Dense)_.1;                      !- .1m

! <Previous reversed>
Construction, Project internal floor_Reversed_Rev,
   Cast Concrete (Dense)_.1;                      !- .1m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Project partition
Construction, Project partition,
   Gypsum Plasterboard_.025,                      !- .025m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Project partition_Rev,
   Gypsum Plasterboard_.025,                      !- .025m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Project wall
Construction, Project wall,
   Brickwork Outer_.1,                            !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Concrete Block (Medium)_.1,                    !- .1m
   Gypsum Plastering_.013;                        !- .013m

! <Previous reversed>
Construction, Project wall_Rev,
   Gypsum Plastering_.013,                        !- .013m
   Concrete Block (Medium)_.1,                    !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_.0795, !- .0795m
   Brickwork Outer_.1;                            !- .1m

! Project external door
Construction, Project external door,
   Painted Oak_.035;                              !- .035m

! <Previous reversed>
Construction, Project external door_Rev,
   Painted Oak_.035;                              !- .035m

! Project external floor
Construction, Project external floor,
   External Rendering_.025,                       !- .025m
   MW Stone Wool (rolls)_.1025,                   !- .1025m
   Timber Flooring_.005;                          !- .005m

! <Previous reversed>
Construction, Project external floor_Rev,
   Timber Flooring_.005,                          !- .005m
   MW Stone Wool (rolls)_.1025,                   !- .1025m
   External Rendering_.025;                       !- .025m

! Project pitched roof
Construction, Project pitched roof,
   Clay Tile (roofing)_.025,                      !- .025m
   MW Stone Wool (rolls)_.1923,                   !- .1923m
   Roofing Felt_.005;                             !- .005m

! <Previous reversed>
Construction, Project pitched roof_Rev,
   Roofing Felt_.005,                             !- .005m
   MW Stone Wool (rolls)_.1923,                   !- .1923m
   Clay Tile (roofing)_.025;                      !- .025m



Construction,Project external glazing - 1001,     !- Project external glazing - Material layer names follow:
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Block 1 - Perimeter_ZN_4
Zone, Block1:PerimeterXZNX4,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    184.1077,                                     !- Zone volume
    60.3632,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:PerimeterXZNX4,          !- Name
      Block1:PerimeterXZNX4,                      !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 19,                       !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19,                       !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 19,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:PerimeterXZNX4 General lighting,!- Name
      Block1:PerimeterXZNX4,                      !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:PerimeterXZNX4#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block1:PerimeterXZNX4 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block1:PerimeterXZNX4,                      !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Block1:PerimeterXZNX4,                  !- Name
      DHW Block1:PerimeterXZNX4,                  !- End-Use Subcategory
       3.72612345679012E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature Block1:PerimeterXZNX4,  !- Target Temperature Schedule
      DHW Supply Temperature Block1:PerimeterXZNX4,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Block1:PerimeterXZNX4,!- Cold Water Supply Temperature Schedule
      Block1:PerimeterXZNX4,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Block1:PerimeterXZNX4,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Block1:PerimeterXZNX4,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Block1:PerimeterXZNX4 Infiltration,  !- Name
      Block1:PerimeterXZNX4,                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .035799,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:PerimeterXZNX4 Nat Vent,  !- Name
      Block1:PerimeterXZNX4,                      !- Zone Name
      Office_OpenOff_Occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .255705,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Perimeter_ZN_4, Ground floor - 724.41 ft2 (Ground), Surface Area: 724.41ft2
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX4_GroundFloor_0_0_0,    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Block1:PerimeterXZNX4,                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -13.845,-9.23, 0,                           !- Vertex 1
      -13.845, 9.23, 0,                           !- Vertex 2
      -8.845, 4.23, 0,                            !- Vertex 3
      -8.845,-4.23, 0;                            !- Vertex 4

   ! Block 1, Perimeter_ZN_4, Ceiling - 724.41 ft2, Surface Area: 67.3
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX4_Ceiling_1_0_0,        !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:PerimeterXZNX4,                      !- Zone Name
      Surface, Attic:Attic_Floor_0_0_10000,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -13.845,-9.23, 3.05,                        !- Vertex 1
      -8.845,-4.23, 3.05,                         !- Vertex 2
      -8.845, 4.23, 3.05,                         !- Vertex 3
      -13.845, 9.23, 3.05;                        !- Vertex 4

   ! Block 1, Perimeter_ZN_4, Ceiling - 724.41 ft2, Surface Area: 67.3 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Attic:Attic_Floor_0_0_10000,                !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Surface, Block1:PerimeterXZNX4_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -13.845,-9.23, 3.05,                        !- Vertex 1
      -13.845, 9.23, 3.05,                        !- Vertex 2
      -8.845, 4.23, 3.05,                         !- Vertex 3
      -8.845,-4.23, 3.05;                         !- Vertex 4

   ! Block 1, Perimeter_ZN_4, Partition - 277.74 ft2 (Block 1, Core_ZN), Surface Area: 25.803
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX4_Partition_2_0_0,      !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:PerimeterXZNX4,                      !- Zone Name
      Surface, Block1:CoreXZN_Partition_4_0_10001,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.845,-4.23, 0,                            !- Vertex 1
      -8.845, 4.23, 0,                            !- Vertex 2
      -8.845, 4.23, 3.05,                         !- Vertex 3
      -8.845,-4.23, 3.05;                         !- Vertex 4

   ! Block 1, Perimeter_ZN_4, Partition - 277.74 ft2 (Block 1, Core_ZN), Surface Area: 25.803 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:CoreXZN_Partition_4_0_10001,         !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:CoreXZN,                             !- Zone Name
      Surface, Block1:PerimeterXZNX4_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.845, 4.23, 0,                            !- Vertex 1
      -8.845,-4.23, 0,                            !- Vertex 2
      -8.845,-4.23, 3.05,                         !- Vertex 3
      -8.845, 4.23, 3.05;                         !- Vertex 4

   ! Block 1, Perimeter_ZN_4, Partition - 232.14 ft2 (Block 1, Perimeter_ZN_3), Surface Area: 21.5668
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX4_Partition_3_0_0,      !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:PerimeterXZNX4,                      !- Zone Name
      Surface, Block1:PerimeterXZNX3_Partition_4_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.8449999972, 4.2299999972, 0,             !- Vertex 1
      -13.8450000029, 9.2300000029, 0,            !- Vertex 2
      -13.8450000029, 9.2300000029, 3.05,         !- Vertex 3
      -8.8449999972, 4.2299999972, 3.05;          !- Vertex 4

   ! Block 1, Perimeter_ZN_4, Partition - 232.14 ft2 (Block 1, Perimeter_ZN_3), Surface Area: 21.5668 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:PerimeterXZNX3_Partition_4_0_10002,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:PerimeterXZNX3,                      !- Zone Name
      Surface, Block1:PerimeterXZNX4_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -13.8450000029, 9.2300000029, 0,            !- Vertex 1
      -8.8449999972, 4.2299999972, 0,             !- Vertex 2
      -8.8449999972, 4.2299999972, 3.05,          !- Vertex 3
      -13.8450000029, 9.2300000029, 3.05;         !- Vertex 4

   ! Block 1, Perimeter_ZN_4, Wall - 606.04 ft2 - 270.0‹, Surface Area: 606.04ft2
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX4_Wall_4_0_0,           !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:PerimeterXZNX4,                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -13.845, 9.23, 0,                           !- Vertex 1
      -13.845,-9.23, 0,                           !- Vertex 2
      -13.845,-9.23, 3.05,                        !- Vertex 3
      -13.845, 9.23, 3.05;                        !- Vertex 4

      ! Window, 27.20ft2 X 4 
      FenestrationSurface:Detailed, Block1:PerimeterXZNX4_Wall_4_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Block1:PerimeterXZNX4_Wall_4_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         4,                                       !- Multiplier
         4,                                       !- Number vertices
         -13.845, 7.8, .94,                       !- Vertex 1
         -13.845, 6.05, .94,                      !- Vertex 2
         -13.845, 6.05, 2.384,                    !- Vertex 3
         -13.845, 7.8, 2.384;                     !- Vertex 4

   ! Block 1, Perimeter_ZN_4, Partition - 232.14 ft2 (Block 1, Perimeter_ZN_1), Surface Area: 21.5668
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX4_Partition_5_0_0,      !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:PerimeterXZNX4,                      !- Zone Name
      Surface, Block1:PerimeterXZNX1_Partition_4_0_10003,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -13.8450000029,-9.2300000029, 0,            !- Vertex 1
      -8.8449999972,-4.2299999972, 0,             !- Vertex 2
      -8.8449999972,-4.2299999972, 3.05,          !- Vertex 3
      -13.8450000029,-9.2300000029, 3.05;         !- Vertex 4

   ! Block 1, Perimeter_ZN_4, Partition - 232.14 ft2 (Block 1, Perimeter_ZN_1), Surface Area: 21.5668 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:PerimeterXZNX1_Partition_4_0_10003,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:PerimeterXZNX1,                      !- Zone Name
      Surface, Block1:PerimeterXZNX4_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.8449999972,-4.2299999972, 0,             !- Vertex 1
      -13.8450000029,-9.2300000029, 0,            !- Vertex 2
      -13.8450000029,-9.2300000029, 3.05,         !- Vertex 3
      -8.8449999972,-4.2299999972, 3.05;          !- Vertex 4


! Block 1 - Core_ZN
Zone, Block1:CoreXZN,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    444.5601,                                     !- Zone volume
    145.7574,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:CoreXZN,                 !- Name
      Block1:CoreXZN,                             !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 26,                       !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 26,                       !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 26,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 26,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:CoreXZN General lighting,       !- Name
      Block1:CoreXZN,                             !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:CoreXZN#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block1:CoreXZN Equipment gain, !- Name
      Electricity,                                !- Fuel Type
      Block1:CoreXZN,                             !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Block1:CoreXZN,                         !- Name
      DHW Block1:CoreXZN,                         !- End-Use Subcategory
       8.99737037037037E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature Block1:CoreXZN,      !- Target Temperature Schedule
      DHW Supply Temperature Block1:CoreXZN,      !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Block1:CoreXZN,       !- Cold Water Supply Temperature Schedule
      Block1:CoreXZN,                             !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Block1:CoreXZN,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Block1:CoreXZN,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Block1:CoreXZN Infiltration,  !- Name
      Block1:CoreXZN,                             !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .086442,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:CoreXZN Nat Vent,  !- Name
      Block1:CoreXZN,                             !- Zone Name
      Office_OpenOff_Occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .617445,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Core_ZN, Ground floor - 1610.90 ft2 (Ground), Surface Area: 1610.90ft2
   BuildingSurface:Detailed,                      !- Surface
      Block1:CoreXZN_GroundFloor_0_0_0,           !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Block1:CoreXZN,                             !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.845,-4.23, 0,                            !- Vertex 1
      -8.845,-4.23, 0,                            !- Vertex 2
      -8.845, 4.23, 0,                            !- Vertex 3
       8.845, 4.23, 0;                            !- Vertex 4

   ! Block 1, Core_ZN, Ceiling - 1610.90 ft2, Surface Area: 149.6574
   BuildingSurface:Detailed,                      !- Surface
      Block1:CoreXZN_Ceiling_1_0_0,               !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:CoreXZN,                             !- Zone Name
      Surface, Attic:Attic_Floor_0_0_10004,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.845,-4.23, 3.05,                         !- Vertex 1
       8.845,-4.23, 3.05,                         !- Vertex 2
       8.845, 4.23, 3.05,                         !- Vertex 3
      -8.845, 4.23, 3.05;                         !- Vertex 4

   ! Block 1, Core_ZN, Ceiling - 1610.90 ft2, Surface Area: 149.6574 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Attic:Attic_Floor_0_0_10004,                !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Surface, Block1:CoreXZN_Ceiling_1_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.845,-4.23, 3.05,                         !- Vertex 1
      -8.845,-4.23, 3.05,                         !- Vertex 2
      -8.845, 4.23, 3.05,                         !- Vertex 3
       8.845, 4.23, 3.05;                         !- Vertex 4

   ! Block 1, Core_ZN, Partition - 277.74 ft2 (Block 1, Perimeter_ZN_2), Surface Area: 25.803
   BuildingSurface:Detailed,                      !- Surface
      Block1:CoreXZN_Partition_2_0_0,             !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:CoreXZN,                             !- Zone Name
      Surface, Block1:PerimeterXZNX2_Partition_4_0_10005,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.845,-4.23, 0,                            !- Vertex 1
       8.845, 4.23, 0,                            !- Vertex 2
       8.845, 4.23, 3.05,                         !- Vertex 3
       8.845,-4.23, 3.05;                         !- Vertex 4

   ! Block 1, Core_ZN, Partition - 277.74 ft2 (Block 1, Perimeter_ZN_2), Surface Area: 25.803 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:PerimeterXZNX2_Partition_4_0_10005,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:PerimeterXZNX2,                      !- Zone Name
      Surface, Block1:CoreXZN_Partition_2_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.845, 4.23, 0,                            !- Vertex 1
       8.845,-4.23, 0,                            !- Vertex 2
       8.845,-4.23, 3.05,                         !- Vertex 3
       8.845, 4.23, 3.05;                         !- Vertex 4

   ! Block 1, Core_ZN, Partition - 580.76 ft2 (Block 1, Perimeter_ZN_3), Surface Area: 53.9545
   BuildingSurface:Detailed,                      !- Surface
      Block1:CoreXZN_Partition_3_0_0,             !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:CoreXZN,                             !- Zone Name
      Surface, Block1:PerimeterXZNX3_Partition_5_0_10006,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.845, 4.23, 0,                            !- Vertex 1
      -8.845, 4.23, 0,                            !- Vertex 2
      -8.845, 4.23, 3.05,                         !- Vertex 3
       8.845, 4.23, 3.05;                         !- Vertex 4

   ! Block 1, Core_ZN, Partition - 580.76 ft2 (Block 1, Perimeter_ZN_3), Surface Area: 53.9545 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:PerimeterXZNX3_Partition_5_0_10006,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:PerimeterXZNX3,                      !- Zone Name
      Surface, Block1:CoreXZN_Partition_3_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.845, 4.23, 0,                            !- Vertex 1
       8.845, 4.23, 0,                            !- Vertex 2
       8.845, 4.23, 3.05,                         !- Vertex 3
      -8.845, 4.23, 3.05;                         !- Vertex 4

   ! Block 1, Core_ZN, Partition - 580.76 ft2 (Block 1, Perimeter_ZN_1), Surface Area: 53.9545
   BuildingSurface:Detailed,                      !- Surface
      Block1:CoreXZN_Partition_5_0_0,             !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:CoreXZN,                             !- Zone Name
      Surface, Block1:PerimeterXZNX1_Partition_3_0_10007,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.845,-4.23, 0,                            !- Vertex 1
       8.845,-4.23, 0,                            !- Vertex 2
       8.845,-4.23, 3.05,                         !- Vertex 3
      -8.845,-4.23, 3.05;                         !- Vertex 4

   ! Block 1, Core_ZN, Partition - 580.76 ft2 (Block 1, Perimeter_ZN_1), Surface Area: 53.9545 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:PerimeterXZNX1_Partition_3_0_10007,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:PerimeterXZNX1,                      !- Zone Name
      Surface, Block1:CoreXZN_Partition_5_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.845,-4.23, 0,                            !- Vertex 1
      -8.845,-4.23, 0,                            !- Vertex 2
      -8.845,-4.23, 3.05,                         !- Vertex 3
       8.845,-4.23, 3.05;                         !- Vertex 4


! Block 1 - Perimeter_ZN_2
Zone, Block1:PerimeterXZNX2,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    184.1077,                                     !- Zone volume
    60.3632,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:PerimeterXZNX2,          !- Name
      Block1:PerimeterXZNX2,                      !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 33,                       !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 33,                       !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 33,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 33,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:PerimeterXZNX2 General lighting,!- Name
      Block1:PerimeterXZNX2,                      !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:PerimeterXZNX2#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block1:PerimeterXZNX2 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block1:PerimeterXZNX2,                      !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Block1:PerimeterXZNX2,                  !- Name
      DHW Block1:PerimeterXZNX2,                  !- End-Use Subcategory
       3.72612345679012E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature Block1:PerimeterXZNX2,  !- Target Temperature Schedule
      DHW Supply Temperature Block1:PerimeterXZNX2,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Block1:PerimeterXZNX2,!- Cold Water Supply Temperature Schedule
      Block1:PerimeterXZNX2,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Block1:PerimeterXZNX2,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Block1:PerimeterXZNX2,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Block1:PerimeterXZNX2 Infiltration,  !- Name
      Block1:PerimeterXZNX2,                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .035799,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:PerimeterXZNX2 Nat Vent,  !- Name
      Block1:PerimeterXZNX2,                      !- Zone Name
      Office_OpenOff_Occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .255705,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Perimeter_ZN_2, Ground floor - 724.41 ft2 (Ground), Surface Area: 724.41ft2
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX2_GroundFloor_0_0_0,    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Block1:PerimeterXZNX2,                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.845,-9.23, 0,                           !- Vertex 1
       8.845,-4.23, 0,                            !- Vertex 2
       8.845, 4.23, 0,                            !- Vertex 3
       13.845, 9.23, 0;                           !- Vertex 4

   ! Block 1, Perimeter_ZN_2, Ceiling - 724.41 ft2, Surface Area: 67.3
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX2_Ceiling_1_0_0,        !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:PerimeterXZNX2,                      !- Zone Name
      Surface, Attic:Attic_Floor_0_0_10008,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.845,-9.23, 3.05,                        !- Vertex 1
       13.845, 9.23, 3.05,                        !- Vertex 2
       8.845, 4.23, 3.05,                         !- Vertex 3
       8.845,-4.23, 3.05;                         !- Vertex 4

   ! Block 1, Perimeter_ZN_2, Ceiling - 724.41 ft2, Surface Area: 67.3 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Attic:Attic_Floor_0_0_10008,                !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Surface, Block1:PerimeterXZNX2_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.845,-9.23, 3.05,                        !- Vertex 1
       8.845,-4.23, 3.05,                         !- Vertex 2
       8.845, 4.23, 3.05,                         !- Vertex 3
       13.845, 9.23, 3.05;                        !- Vertex 4

   ! Block 1, Perimeter_ZN_2, Wall - 606.04 ft2 - 90.0‹, Surface Area: 606.04ft2
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX2_Wall_2_0_0,           !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:PerimeterXZNX2,                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.845,-9.23, 0,                           !- Vertex 1
       13.845, 9.23, 0,                           !- Vertex 2
       13.845, 9.23, 3.05,                        !- Vertex 3
       13.845,-9.23, 3.05;                        !- Vertex 4

      ! Window, 27.20ft2 X 4 
      FenestrationSurface:Detailed, Block1:PerimeterXZNX2_Wall_2_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Block1:PerimeterXZNX2_Wall_2_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         4,                                       !- Multiplier
         4,                                       !- Number vertices
          13.845,-7.8, .94,                       !- Vertex 1
          13.845,-6.05, .94,                      !- Vertex 2
          13.845,-6.05, 2.384,                    !- Vertex 3
          13.845,-7.8, 2.384;                     !- Vertex 4

   ! Block 1, Perimeter_ZN_2, Partition - 232.14 ft2 (Block 1, Perimeter_ZN_3), Surface Area: 21.5668
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX2_Partition_3_0_0,      !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:PerimeterXZNX2,                      !- Zone Name
      Surface, Block1:PerimeterXZNX3_Partition_2_0_10009,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.8450000029, 9.2300000029, 0,            !- Vertex 1
       8.8449999972, 4.2299999972, 0,             !- Vertex 2
       8.8449999972, 4.2299999972, 3.05,          !- Vertex 3
       13.8450000029, 9.2300000029, 3.05;         !- Vertex 4

   ! Block 1, Perimeter_ZN_2, Partition - 232.14 ft2 (Block 1, Perimeter_ZN_3), Surface Area: 21.5668 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:PerimeterXZNX3_Partition_2_0_10009,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:PerimeterXZNX3,                      !- Zone Name
      Surface, Block1:PerimeterXZNX2_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.8449999972, 4.2299999972, 0,             !- Vertex 1
       13.8450000029, 9.2300000029, 0,            !- Vertex 2
       13.8450000029, 9.2300000029, 3.05,         !- Vertex 3
       8.8449999972, 4.2299999972, 3.05;          !- Vertex 4

   ! Block 1, Perimeter_ZN_2, Partition - 232.14 ft2 (Block 1, Perimeter_ZN_1), Surface Area: 21.5668
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX2_Partition_5_0_0,      !- Surface name
      Wall, Project partition,                    !- Class and Construction Name
      Block1:PerimeterXZNX2,                      !- Zone Name
      Surface, Block1:PerimeterXZNX1_Partition_2_0_10010,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.8449999972,-4.2299999972, 0,             !- Vertex 1
       13.8450000029,-9.2300000029, 0,            !- Vertex 2
       13.8450000029,-9.2300000029, 3.05,         !- Vertex 3
       8.8449999972,-4.2299999972, 3.05;          !- Vertex 4

   ! Block 1, Perimeter_ZN_2, Partition - 232.14 ft2 (Block 1, Perimeter_ZN_1), Surface Area: 21.5668 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block1:PerimeterXZNX1_Partition_2_0_10010,  !- Surface name
      Wall, Project partition_Rev,                !- Class and Construction Name
      Block1:PerimeterXZNX1,                      !- Zone Name
      Surface, Block1:PerimeterXZNX2_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.8450000029,-9.2300000029, 0,            !- Vertex 1
       8.8449999972,-4.2299999972, 0,             !- Vertex 2
       8.8449999972,-4.2299999972, 3.05,          !- Vertex 3
       13.8450000029,-9.2300000029, 3.05;         !- Vertex 4


! Block 1 - Perimeter_ZN_1
Zone, Block1:PerimeterXZNX1,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    314.5195,                                     !- Zone volume
    103.1212,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:PerimeterXZNX1,          !- Name
      Block1:PerimeterXZNX1,                      !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 40,                       !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 40,                       !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 40,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 40,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:PerimeterXZNX1 General lighting,!- Name
      Block1:PerimeterXZNX1,                      !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:PerimeterXZNX1#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block1:PerimeterXZNX1 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block1:PerimeterXZNX1,                      !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Block1:PerimeterXZNX1,                  !- Name
      DHW Block1:PerimeterXZNX1,                  !- End-Use Subcategory
       6.36550617283951E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature Block1:PerimeterXZNX1,  !- Target Temperature Schedule
      DHW Supply Temperature Block1:PerimeterXZNX1,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Block1:PerimeterXZNX1,!- Cold Water Supply Temperature Schedule
      Block1:PerimeterXZNX1,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Block1:PerimeterXZNX1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Block1:PerimeterXZNX1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Block1:PerimeterXZNX1 Infiltration,  !- Name
      Block1:PerimeterXZNX1,                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .061157,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:PerimeterXZNX1 Nat Vent,  !- Name
      Block1:PerimeterXZNX1,                      !- Zone Name
      Office_OpenOff_Occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .436833,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Perimeter_ZN_1, Ground floor - 1221.17 ft2 (Ground), Surface Area: 1221.17ft2
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX1_GroundFloor_0_0_0,    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Block1:PerimeterXZNX1,                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.845,-9.23, 0,                           !- Vertex 1
      -13.845,-9.23, 0,                           !- Vertex 2
      -8.845,-4.23, 0,                            !- Vertex 3
       8.845,-4.23, 0;                            !- Vertex 4

   ! Block 1, Perimeter_ZN_1, Ceiling - 1221.17 ft2, Surface Area: 113.45
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX1_Ceiling_1_0_0,        !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:PerimeterXZNX1,                      !- Zone Name
      Surface, Attic:Attic_Floor_0_0_10011,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -13.845,-9.23, 3.05,                        !- Vertex 1
       13.845,-9.23, 3.05,                        !- Vertex 2
       8.845,-4.23, 3.05,                         !- Vertex 3
      -8.845,-4.23, 3.05;                         !- Vertex 4

   ! Block 1, Perimeter_ZN_1, Ceiling - 1221.17 ft2, Surface Area: 113.45 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Attic:Attic_Floor_0_0_10011,                !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Surface, Block1:PerimeterXZNX1_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.845,-9.23, 3.05,                        !- Vertex 1
      -13.845,-9.23, 3.05,                        !- Vertex 2
      -8.845,-4.23, 3.05,                         !- Vertex 3
       8.845,-4.23, 3.05;                         !- Vertex 4

   ! Block 1, Perimeter_ZN_1, Wall - 909.06 ft2 - 180.0‹, Surface Area: 909.06ft2
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX1_Wall_5_0_0,           !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:PerimeterXZNX1,                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -13.845,-9.23, 0,                           !- Vertex 1
       13.845,-9.23, 0,                           !- Vertex 2
       13.845,-9.23, 3.05,                        !- Vertex 3
      -13.845,-9.23, 3.05;                        !- Vertex 4

      ! Window, 38.53ft2
      FenestrationSurface:Detailed, Block1:PerimeterXZNX1_Wall_5_0_0_0_0_6_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Block1:PerimeterXZNX1_Wall_5_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.873,-9.23, .042,                       !- Vertex 1
          .873,-9.23, .042,                       !- Vertex 2
          .873,-9.23, 2.092,                      !- Vertex 3
         -.873,-9.23, 2.092;                      !- Vertex 4

      ! Window, 27.20ft2 X 6 
      FenestrationSurface:Detailed, Block1:PerimeterXZNX1_Wall_5_0_0_1_0_5_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Block1:PerimeterXZNX1_Wall_5_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         6,                                       !- Multiplier
         4,                                       !- Number vertices
          10.665,-9.23, .94,                      !- Vertex 1
          12.415,-9.23, .94,                      !- Vertex 2
          12.415,-9.23, 2.384,                    !- Vertex 3
          10.665,-9.23, 2.384;                    !- Vertex 4


! Block 1 - Perimeter_ZN_3
Zone, Block1:PerimeterXZNX3,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    314.5195,                                     !- Zone volume
    103.1212,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:PerimeterXZNX3,          !- Name
      Block1:PerimeterXZNX3,                      !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 47,                       !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 47,                       !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 47,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 47,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:PerimeterXZNX3 General lighting,!- Name
      Block1:PerimeterXZNX3,                      !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Block1:PerimeterXZNX3#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Block1:PerimeterXZNX3 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Block1:PerimeterXZNX3,                      !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Block1:PerimeterXZNX3,                  !- Name
      DHW Block1:PerimeterXZNX3,                  !- End-Use Subcategory
       6.36550617283951E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature Block1:PerimeterXZNX3,  !- Target Temperature Schedule
      DHW Supply Temperature Block1:PerimeterXZNX3,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Block1:PerimeterXZNX3,!- Cold Water Supply Temperature Schedule
      Block1:PerimeterXZNX3,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Block1:PerimeterXZNX3,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Block1:PerimeterXZNX3,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Block1:PerimeterXZNX3 Infiltration,  !- Name
      Block1:PerimeterXZNX3,                      !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .061157,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Block1:PerimeterXZNX3 Nat Vent,  !- Name
      Block1:PerimeterXZNX3,                      !- Zone Name
      Office_OpenOff_Occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .436833,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Block 1, Perimeter_ZN_3, Ground floor - 1221.17 ft2 (Ground), Surface Area: 1221.17ft2
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX3_GroundFloor_0_0_0,    !- Surface name
      Floor, Project ground floor,                !- Class and Construction Name
      Block1:PerimeterXZNX3,                      !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       8.845, 4.23, 0,                            !- Vertex 1
      -8.845, 4.23, 0,                            !- Vertex 2
      -13.845, 9.23, 0,                           !- Vertex 3
       13.845, 9.23, 0;                           !- Vertex 4

   ! Block 1, Perimeter_ZN_3, Ceiling - 1221.17 ft2, Surface Area: 113.45
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX3_Ceiling_1_0_0,        !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:PerimeterXZNX3,                      !- Zone Name
      Surface, Attic:Attic_Floor_0_0_10012,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.845, 4.23, 3.05,                         !- Vertex 1
       8.845, 4.23, 3.05,                         !- Vertex 2
       13.845, 9.23, 3.05,                        !- Vertex 3
      -13.845, 9.23, 3.05;                        !- Vertex 4

   ! Block 1, Perimeter_ZN_3, Ceiling - 1221.17 ft2, Surface Area: 113.45 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Attic:Attic_Floor_0_0_10012,                !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Surface, Block1:PerimeterXZNX3_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.845, 4.23, 3.05,                         !- Vertex 1
      -8.845, 4.23, 3.05,                         !- Vertex 2
      -13.845, 9.23, 3.05,                        !- Vertex 3
       13.845, 9.23, 3.05;                        !- Vertex 4

   ! Block 1, Perimeter_ZN_3, Wall - 909.06 ft2 - 0.0‹, Surface Area: 909.06ft2
   BuildingSurface:Detailed,                      !- Surface
      Block1:PerimeterXZNX3_Wall_3_0_0,           !- Surface name
      Wall, Project wall,                         !- Class and Construction Name
      Block1:PerimeterXZNX3,                      !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.845, 9.23, 0,                           !- Vertex 1
      -13.845, 9.23, 0,                           !- Vertex 2
      -13.845, 9.23, 3.05,                        !- Vertex 3
       13.845, 9.23, 3.05;                        !- Vertex 4

      ! Door, 20.87ft2
      FenestrationSurface:Detailed, Block1:PerimeterXZNX3_Wall_3_0_0_0_0_7_Door,  !- Door name
         Door, Project external door,             !- Class and Construction Name
         Block1:PerimeterXZNX3_Wall_3_0_0,        !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.28492, 9.23, .002,                    !- Vertex 1
          4.37452, 9.23, .002,                    !- Vertex 2
          4.37452, 9.23, 2.1316,                  !- Vertex 3
          5.28492, 9.23, 2.1316;                  !- Vertex 4

      ! Door, 20.87ft2
      FenestrationSurface:Detailed, Block1:PerimeterXZNX3_Wall_3_0_0_1_0_6_Door,  !- Door name
         Door, Project external door,             !- Class and Construction Name
         Block1:PerimeterXZNX3_Wall_3_0_0,        !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.0648, 9.23, .002,                     !- Vertex 1
          .1544, 9.23, .002,                      !- Vertex 2
          .1544, 9.23, 2.1316,                    !- Vertex 3
          1.0648, 9.23, 2.1316;                   !- Vertex 4

      ! Window, 27.20ft2 X 6 
      FenestrationSurface:Detailed, Block1:PerimeterXZNX3_Wall_3_0_0_2_0_5_Win,  !- Window name
         Window,                                  !- Class
         Project external glazing - 1001,         !- Construction Name
         Block1:PerimeterXZNX3_Wall_3_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         6,                                       !- Multiplier
         4,                                       !- Number vertices
         -10.665, 9.23, .94,                      !- Vertex 1
         -12.415, 9.23, .94,                      !- Vertex 2
         -12.415, 9.23, 2.384,                    !- Vertex 3
         -10.665, 9.23, 2.384;                    !- Vertex 4


! Attic - Attic
Zone, Attic:Attic,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    530.8341,                                     !- Zone volume
    561.1651,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Attic:Attic,                    !- Name
      Attic:Attic,                                !- Zone Name
      Office_OpenOff_Occ,                         !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .111,                                      !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 64,                       !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 64,                       !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 64,        !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  110.7;                       !- Constant value

   Schedule:Compact, Clothing Schedule 64,        !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Attic:Attic General lighting,          !- Name
      Attic:Attic,                                !- Zone Name
      Office_OpenOff_Light,                       !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Attic:Attic#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Attic:Attic Equipment gain,    !- Name
      Electricity,                                !- Fuel Type
      Attic:Attic,                                !- Zone Name
      Office_OpenOff_Equip,                       !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      11.77,                                      !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ! DHW 1
   WaterUse:Equipment,
      DHW Attic:Attic,                            !- Name
      DHW Attic:Attic,                            !- End-Use Subcategory
       3.46398209876543E-06,                      !- Peak Volumetric Flow Rate {m3/s}
      Office_OpenOff_Occ,                         !- DHW SCHEDULE Name
      DHW Supply Temperature Attic:Attic,         !- Target Temperature Schedule
      DHW Supply Temperature Attic:Attic,         !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature Attic:Attic,          !- Cold Water Supply Temperature Schedule
      Attic:Attic,                                !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature Attic:Attic,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature Attic:Attic,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   ZoneInfiltration:DesignFlowRate, Attic:Attic Infiltration,  !- Name
      Attic:Attic,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .103218,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Attic:Attic Nat Vent,  !- Name
      Attic:Attic,                                !- Zone Name
      Office_OpenOff_Occ,                         !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .73727,                                     !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! Attic, Attic, External floor - 611.61 ft2, Surface Area: 59.61ft2
   BuildingSurface:Detailed,                      !- Surface
      Attic:Attic_ExtFloor_1_0_0,                 !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -13.845,-9.23, 3.05,                        !- Vertex 1
      -14.445,-9.23, 3.05,                        !- Vertex 2
      -14.445, .0001, 3.05,                       !- Vertex 3
      -13.845, .0001, 3.05;                       !- Vertex 4

   ! Attic, Attic, External floor - 611.61 ft2, Surface Area: 182.71ft2
   BuildingSurface:Detailed,                      !- Surface
      Attic:Attic_ExtFloor_1_0_1,                 !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.845,-9.83, 3.05,                        !- Vertex 1
      -14.445,-9.83, 3.05,                        !- Vertex 2
      -14.445,-9.23, 3.05,                        !- Vertex 3
       13.845,-9.23, 3.05;                        !- Vertex 4

   ! Attic, Attic, External floor - 611.61 ft2, Surface Area: 63.49ft2
   BuildingSurface:Detailed,                      !- Surface
      Attic:Attic_ExtFloor_1_0_2,                 !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.445,-9.83, 3.05,                        !- Vertex 1
       13.845,-9.83, 3.05,                        !- Vertex 2
       13.845, .0001, 3.05,                       !- Vertex 3
       14.445, .0001, 3.05;                       !- Vertex 4

   ! Attic, Attic, External floor - 611.61 ft2, Surface Area: 59.61ft2
   BuildingSurface:Detailed,                      !- Surface
      Attic:Attic_ExtFloor_1_0_3,                 !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.445, .0001, 3.05,                       !- Vertex 1
       13.845, .0001, 3.05,                       !- Vertex 2
       13.845, 9.23, 3.05,                        !- Vertex 3
       14.445, 9.23, 3.05;                        !- Vertex 4

   ! Attic, Attic, External floor - 611.61 ft2, Surface Area: 182.71ft2
   BuildingSurface:Detailed,                      !- Surface
      Attic:Attic_ExtFloor_1_0_4,                 !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.445, 9.23, 3.05,                        !- Vertex 1
      -13.845, 9.23, 3.05,                        !- Vertex 2
      -13.845, 9.83, 3.05,                        !- Vertex 3
       14.445, 9.83, 3.05;                        !- Vertex 4

   ! Attic, Attic, External floor - 611.61 ft2, Surface Area: 63.48ft2
   BuildingSurface:Detailed,                      !- Surface
      Attic:Attic_ExtFloor_1_0_5,                 !- Surface name
      Floor, Project external floor,              !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -13.845, .0001, 3.05,                       !- Vertex 1
      -14.445, .0001, 3.05,                       !- Vertex 2
      -14.445, 9.83, 3.05,                        !- Vertex 3
      -13.845, 9.83, 3.05;                        !- Vertex 4

   ! Attic, Attic, External roof - 18° Slope 2126.03 ft2, Surface Area: 2126.03ft2
   BuildingSurface:Detailed,                      !- Surface
      Attic:Attic_Roof_3_0_0,                     !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       14.445, 9.83, 3.05,                        !- Vertex 1
      -14.445, 9.83, 3.05,                        !- Vertex 2
      -4.615, 0, 6.33,                            !- Vertex 3
       4.615, 0, 6.33;                            !- Vertex 4

   ! Attic, Attic, External roof - 18° Slope 1096.48 ft2, Surface Area: 1096.48ft2
   BuildingSurface:Detailed,                      !- Surface
      Attic:Attic_Roof_4_0_0,                     !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -14.445, 9.83, 3.05,                        !- Vertex 1
      -14.445,-9.83, 3.05,                        !- Vertex 2
      -4.615, 0, 6.33;                            !- Vertex 3

   ! Attic, Attic, External roof - 18° Slope 1096.48 ft2, Surface Area: 1096.48ft2
   BuildingSurface:Detailed,                      !- Surface
      Attic:Attic_Roof_5_0_0,                     !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       14.445,-9.83, 3.05,                        !- Vertex 1
       14.445, 9.83, 3.05,                        !- Vertex 2
       4.615, 0, 6.33;                            !- Vertex 3

   ! Attic, Attic, External roof - 18° Slope 2126.03 ft2, Surface Area: 2126.03ft2
   BuildingSurface:Detailed,                      !- Surface
      Attic:Attic_Roof_6_0_0,                     !- Surface name
      Roof, Project pitched roof,                 !- Class and Construction Name
      Attic:Attic,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -14.445,-9.83, 3.05,                        !- Vertex 1
       14.445,-9.83, 3.05,                        !- Vertex 2
       4.615, 0, 6.33,                            !- Vertex 3
      -4.615, 0, 6.33;                            !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Block1:PerimeterXZNX4 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Block1:PerimeterXZNX4 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Block1:PerimeterXZNX4 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Block1:PerimeterXZNX4 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:PerimeterXZNX4,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:PerimeterXZNX4;                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:PerimeterXZNX4,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, Block1:PerimeterXZNX4 Thermostat, Block1:PerimeterXZNX4,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:PerimeterXZNX4;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:PerimeterXZNX4,Block1:PerimeterXZNX4 Heating Setpoint Schedule,Block1:PerimeterXZNX4 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:PerimeterXZNX4, Block1:PerimeterXZNX4 Equipment, Block1:PerimeterXZNX4 Inlets, , Node Block1:PerimeterXZNX4 Zone, Node Block1:PerimeterXZNX4 Out;

ZoneHVAC:EquipmentList, Block1:PerimeterXZNX4 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block1:PerimeterXZNX4 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block1:PerimeterXZNX4 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:PerimeterXZNX4 In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Block1:PerimeterXZNX4 Heating Availability Sch,!- Heating Availability Schedule
   Block1:PerimeterXZNX4 Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:PerimeterXZNX4 Inlets,
   Node Block1:PerimeterXZNX4 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Block1:CoreXZN Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Block1:CoreXZN Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Block1:CoreXZN Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Block1:CoreXZN Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:CoreXZN,                                !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:CoreXZN;                                !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:CoreXZN,                                !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, Block1:CoreXZN Thermostat, Block1:CoreXZN,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:CoreXZN;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:CoreXZN,Block1:CoreXZN Heating Setpoint Schedule,Block1:CoreXZN Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:CoreXZN, Block1:CoreXZN Equipment, Block1:CoreXZN Inlets, , Node Block1:CoreXZN Zone, Node Block1:CoreXZN Out;

ZoneHVAC:EquipmentList, Block1:CoreXZN Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block1:CoreXZN Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block1:CoreXZN Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:CoreXZN In,                        !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Block1:CoreXZN Heating Availability Sch,       !- Heating Availability Schedule
   Block1:CoreXZN Cooling Availability Sch,       !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:CoreXZN Inlets,
   Node Block1:CoreXZN In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Block1:PerimeterXZNX2 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Block1:PerimeterXZNX2 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Block1:PerimeterXZNX2 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Block1:PerimeterXZNX2 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:PerimeterXZNX2,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:PerimeterXZNX2;                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:PerimeterXZNX2,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, Block1:PerimeterXZNX2 Thermostat, Block1:PerimeterXZNX2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:PerimeterXZNX2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:PerimeterXZNX2,Block1:PerimeterXZNX2 Heating Setpoint Schedule,Block1:PerimeterXZNX2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:PerimeterXZNX2, Block1:PerimeterXZNX2 Equipment, Block1:PerimeterXZNX2 Inlets, , Node Block1:PerimeterXZNX2 Zone, Node Block1:PerimeterXZNX2 Out;

ZoneHVAC:EquipmentList, Block1:PerimeterXZNX2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block1:PerimeterXZNX2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block1:PerimeterXZNX2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:PerimeterXZNX2 In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Block1:PerimeterXZNX2 Heating Availability Sch,!- Heating Availability Schedule
   Block1:PerimeterXZNX2 Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:PerimeterXZNX2 Inlets,
   Node Block1:PerimeterXZNX2 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Block1:PerimeterXZNX1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Block1:PerimeterXZNX1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Block1:PerimeterXZNX1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Block1:PerimeterXZNX1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:PerimeterXZNX1,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:PerimeterXZNX1;                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:PerimeterXZNX1,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, Block1:PerimeterXZNX1 Thermostat, Block1:PerimeterXZNX1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:PerimeterXZNX1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:PerimeterXZNX1,Block1:PerimeterXZNX1 Heating Setpoint Schedule,Block1:PerimeterXZNX1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:PerimeterXZNX1, Block1:PerimeterXZNX1 Equipment, Block1:PerimeterXZNX1 Inlets, , Node Block1:PerimeterXZNX1 Zone, Node Block1:PerimeterXZNX1 Out;

ZoneHVAC:EquipmentList, Block1:PerimeterXZNX1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block1:PerimeterXZNX1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block1:PerimeterXZNX1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:PerimeterXZNX1 In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Block1:PerimeterXZNX1 Heating Availability Sch,!- Heating Availability Schedule
   Block1:PerimeterXZNX1 Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:PerimeterXZNX1 Inlets,
   Node Block1:PerimeterXZNX1 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Block1:PerimeterXZNX3 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Block1:PerimeterXZNX3 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Block1:PerimeterXZNX3 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Block1:PerimeterXZNX3 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Block1:PerimeterXZNX3,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:PerimeterXZNX3;                         !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:PerimeterXZNX3,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, Block1:PerimeterXZNX3 Thermostat, Block1:PerimeterXZNX3,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:PerimeterXZNX3;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:PerimeterXZNX3,Block1:PerimeterXZNX3 Heating Setpoint Schedule,Block1:PerimeterXZNX3 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:PerimeterXZNX3, Block1:PerimeterXZNX3 Equipment, Block1:PerimeterXZNX3 Inlets, , Node Block1:PerimeterXZNX3 Zone, Node Block1:PerimeterXZNX3 Out;

ZoneHVAC:EquipmentList, Block1:PerimeterXZNX3 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block1:PerimeterXZNX3 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Block1:PerimeterXZNX3 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:PerimeterXZNX3 In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Block1:PerimeterXZNX3 Heating Availability Sch,!- Heating Availability Schedule
   Block1:PerimeterXZNX3 Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:PerimeterXZNX3 Inlets,
   Node Block1:PerimeterXZNX3 In;


! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Attic:Attic Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  22,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  22,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Office_OpenOff_Heat
Schedule:Compact,
Attic:Attic Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
Attic:Attic Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
Attic:Attic Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   Attic:Attic,                                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Attic:Attic;                                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Attic:Attic,                                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, Attic:Attic Thermostat, Attic:Attic,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Attic:Attic;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Attic:Attic,Attic:Attic Heating Setpoint Schedule,Attic:Attic Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Attic:Attic, Attic:Attic Equipment, Attic:Attic Inlets, , Node Attic:Attic Zone, Node Attic:Attic Out;

ZoneHVAC:EquipmentList, Attic:Attic Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Attic:Attic Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, Attic:Attic Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Attic:Attic In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   0,                                             !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   Attic:Attic Heating Availability Sch,          !- Heating Availability Schedule
   Attic:Attic Cooling Availability Sch,          !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Attic:Attic Inlets,
   Node Attic:Attic In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML,InchPound;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, *, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, *, Zone Mean Air Temperature, hourly, On;
Output:Variable, *, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, *, Zone Operative Temperature, hourly, On;
Output:Variable, *, Zone Air Relative Humidity, hourly, On;
Output:Variable, *, Zone Infiltration Air Change Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, *, Zone Ventilation Air Change Rate, hourly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, *, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, hourly;
Output:Variable, Block1:PerimeterXZNX4 Electric Radiator, Baseboard Radiant Heating Rate, hourly;
Output:Variable, Block1:PerimeterXZNX4 Electric Radiator, Baseboard Convective Heating Rate, hourly;
Output:Variable, Block1:CoreXZN Electric Radiator, Baseboard Radiant Heating Rate, hourly;
Output:Variable, Block1:CoreXZN Electric Radiator, Baseboard Convective Heating Rate, hourly;
Output:Variable, Block1:PerimeterXZNX2 Electric Radiator, Baseboard Radiant Heating Rate, hourly;
Output:Variable, Block1:PerimeterXZNX2 Electric Radiator, Baseboard Convective Heating Rate, hourly;
Output:Variable, Block1:PerimeterXZNX1 Electric Radiator, Baseboard Radiant Heating Rate, hourly;
Output:Variable, Block1:PerimeterXZNX1 Electric Radiator, Baseboard Convective Heating Rate, hourly;
Output:Variable, Block1:PerimeterXZNX3 Electric Radiator, Baseboard Radiant Heating Rate, hourly;
Output:Variable, Block1:PerimeterXZNX3 Electric Radiator, Baseboard Convective Heating Rate, hourly;
Output:Variable, Attic:Attic Electric Radiator, Baseboard Radiant Heating Rate, hourly;
Output:Variable, Attic:Attic Electric Radiator, Baseboard Convective Heating Rate, hourly;
Output:Variable, *, Zone People Sensible Heating Rate, hourly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:PerimeterXZNX4#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:PerimeterXZNX4#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:CoreXZN#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:CoreXZN#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:PerimeterXZNX2#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:PerimeterXZNX2#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:PerimeterXZNX1#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:PerimeterXZNX1#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:PerimeterXZNX3#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Block1:PerimeterXZNX3#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Attic:Attic#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#Attic:Attic#GeneralLights*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11111111111111,1.11111111111111;
Output:Diagnostics, DisplayAdvancedReportVariables;
